<!doctype html>
<html lang="en">
<head>
  <meta charset="utf-8" />
  <meta name="viewport" content="width=device-width, initial-scale=1" />
  <title>Bren Hall Temperature-Control Proof of Concept</title>
  <link rel="preconnect" href="https://fonts.googleapis.com">
  <link rel="preconnect" href="https://fonts.gstatic.com" crossorigin>
  <link href="https://fonts.googleapis.com/css2?family=Space+Grotesk:wght@400;500;700&family=IBM+Plex+Mono:wght@400;500&display=swap" rel="stylesheet">
  <script src="https://cdn.jsdelivr.net/npm/chart.js"></script>
  <style>
    :root {
      --ink: #0f172a;
      --muted: #475569;
      --paper: #f8fafc;
      --panel: #ffffff;
      --accent: #0b7285;
      --accent-soft: #89d3dc;
      --warm: #c2410c;
      --line: #dbe4ee;
      --ok: #2b8a3e;
      --warn: #b02a37;
      --shadow: 0 18px 38px rgba(15, 23, 42, 0.08);
    }

    * {
      box-sizing: border-box;
    }

    body {
      margin: 0;
      font-family: "Space Grotesk", sans-serif;
      color: var(--ink);
      background:
        radial-gradient(circle at 8% 15%, rgba(137, 211, 220, 0.25), transparent 45%),
        radial-gradient(circle at 90% 5%, rgba(194, 65, 12, 0.12), transparent 30%),
        linear-gradient(180deg, #f7fbff 0%, #eef3f8 100%);
      min-height: 100vh;
      padding: 1.2rem;
    }

    .shell {
      max-width: 1280px;
      margin: 0 auto;
      display: grid;
      gap: 1rem;
      animation: rise-in 480ms ease-out;
    }

    @keyframes rise-in {
      from {
        opacity: 0;
        transform: translateY(10px);
      }
      to {
        opacity: 1;
        transform: translateY(0);
      }
    }

    .hero {
      background: linear-gradient(135deg, #083344 0%, #0f766e 55%, #115e59 100%);
      color: #ecfeff;
      border-radius: 16px;
      padding: 1.2rem 1.3rem;
      box-shadow: var(--shadow);
    }

    .hero h1 {
      margin: 0 0 0.35rem 0;
      font-size: 1.45rem;
      letter-spacing: 0.01em;
    }

    .hero p {
      margin: 0;
      color: #cffafe;
      max-width: 900px;
      font-size: 0.96rem;
      line-height: 1.45;
    }

    .chip-row {
      margin-top: 0.75rem;
      display: flex;
      flex-wrap: wrap;
      gap: 0.45rem;
    }

    .chip {
      display: inline-block;
      padding: 0.3rem 0.52rem;
      border-radius: 999px;
      border: 1px solid rgba(236, 254, 255, 0.32);
      color: #e6fffb;
      font-family: "IBM Plex Mono", monospace;
      font-size: 0.72rem;
      letter-spacing: 0.01em;
    }

    .grid-kpi {
      display: grid;
      gap: 0.75rem;
      grid-template-columns: repeat(6, minmax(0, 1fr));
    }

    .kpi {
      background: var(--panel);
      border: 1px solid var(--line);
      border-radius: 14px;
      box-shadow: var(--shadow);
      padding: 0.8rem 0.85rem;
      min-height: 88px;
    }

    .kpi label {
      display: block;
      color: var(--muted);
      font-size: 0.74rem;
      letter-spacing: 0.04em;
      text-transform: uppercase;
      margin-bottom: 0.42rem;
    }

    .kpi .value {
      font-size: 1.28rem;
      font-weight: 700;
      line-height: 1.05;
      color: var(--ink);
    }

    .kpi .sub {
      margin-top: 0.25rem;
      color: var(--muted);
      font-size: 0.74rem;
      font-family: "IBM Plex Mono", monospace;
    }

    .panel {
      background: var(--panel);
      border: 1px solid var(--line);
      border-radius: 16px;
      box-shadow: var(--shadow);
      padding: 0.85rem 0.95rem;
      overflow: hidden;
    }

    .panel h2 {
      margin: 0 0 0.4rem 0;
      font-size: 1rem;
    }

    .panel .explain {
      margin: 0 0 0.7rem 0;
      color: var(--muted);
      font-size: 0.86rem;
      line-height: 1.45;
    }

    .two-col {
      display: grid;
      grid-template-columns: 1.3fr 1fr;
      gap: 0.8rem;
    }

    .table-wrap {
      overflow-x: auto;
    }

    table {
      border-collapse: collapse;
      width: 100%;
      font-size: 0.85rem;
    }

    th, td {
      border-bottom: 1px solid var(--line);
      padding: 0.5rem 0.35rem;
      text-align: left;
      white-space: nowrap;
    }

    th {
      color: var(--muted);
      font-weight: 600;
      font-size: 0.74rem;
      letter-spacing: 0.03em;
      text-transform: uppercase;
    }

    .mono {
      font-family: "IBM Plex Mono", monospace;
      font-size: 0.76rem;
      color: var(--muted);
      overflow-wrap: anywhere;
      word-break: break-word;
    }

    .notes {
      margin: 0;
      padding-left: 1rem;
      color: var(--muted);
      font-size: 0.84rem;
      line-height: 1.5;
    }

    .chart-box {
      position: relative;
      width: 100%;
      overflow: hidden;
    }

    .chart-box.timeline {
      height: 320px;
      max-height: 60vh;
    }

    .chart-box.hourly,
    .chart-box.forecast {
      height: 300px;
      max-height: 55vh;
    }

    canvas {
      display: block;
      width: 100% !important;
      height: 100% !important;
    }

    @media (max-width: 1120px) {
      .grid-kpi {
        grid-template-columns: repeat(3, minmax(0, 1fr));
      }
      .two-col {
        grid-template-columns: 1fr;
      }
    }

    @media (max-width: 760px) {
      body {
        padding: 0.7rem;
      }
      .grid-kpi {
        grid-template-columns: repeat(2, minmax(0, 1fr));
      }
      .hero h1 {
        font-size: 1.2rem;
      }
      .chart-box.timeline,
      .chart-box.hourly,
      .chart-box.forecast {
        height: 240px;
      }
    }
  </style>
</head>
<body>
  <main class="shell">
    <section class="hero">
      <h1>Bren Hall Temperature-Control Proof of Concept</h1>
      <p>
        Temperature-driven occupancy proxy + control opportunity demo on the imported
        Bren Hall 2024 HVAC weekly export. This is a presentation-ready proof-of-concept
        that connects directly to occupancy-aware HVAC setback decisions.
      </p>
      <div class="chip-row">
        <span class="chip" id="chipRange"></span>
        <span class="chip" id="chipRows"></span>
        <span class="chip" id="chipStep"></span>
        <span class="chip" id="chipThreshold"></span>
      </div>
    </section>

    <section class="grid-kpi">
      <div class="kpi">
        <label>Test Accuracy</label>
        <div class="value" id="kpiAccuracy"></div>
        <div class="sub" id="kpiBalanced"></div>
      </div>
      <div class="kpi">
        <label>Historical Opportunity</label>
        <div class="value" id="kpiOppHours"></div>
        <div class="sub">hours with predicted unoccupied + HVAC load</div>
      </div>
      <div class="kpi">
        <label>Historical Avoidable Energy</label>
        <div class="value" id="kpiHistKwh"></div>
        <div class="sub">kWh at configured setback reduction</div>
      </div>
      <div class="kpi">
        <label>Forecast Horizon</label>
        <div class="value" id="kpiForecastHours"></div>
        <div class="sub">hours simulated from learned profile</div>
      </div>
      <div class="kpi">
        <label>Projected Savings</label>
        <div class="value" id="kpiForecastKwh"></div>
        <div class="sub">kWh from recommended windows</div>
      </div>
      <div class="kpi">
        <label>Signal Separation</label>
        <div class="value" id="kpiDeltaGap"></div>
        <div class="sub">occupied vs unoccupied temp delta (F)</div>
      </div>
    </section>

    <section class="panel">
      <h2>Recent Thermal Timeline</h2>
      <p class="explain">
        Cooling delta is AHU return air temp minus supply air temp. The occupancy proxy
        is derived from this thermal signal and compared to BAS occupied status.
      </p>
      <div class="chart-box timeline">
        <canvas id="timelineChart"></canvas>
      </div>
    </section>

    <section class="two-col">
      <section class="panel">
        <h2>Hourly Profile: Actual vs Temp-Inferred Occupancy</h2>
        <p class="explain">
          This profile is used to produce the short-horizon occupancy and HVAC forecast.
        </p>
        <div class="chart-box hourly">
          <canvas id="hourlyChart"></canvas>
        </div>
      </section>
      <section class="panel">
        <h2>Forecast Horizon</h2>
        <p class="explain">
          Occupancy probability comes from projected cooling delta relative to the learned threshold.
          Recommended setbacks are generated where occupancy probability is low and expected HVAC kW is non-trivial.
        </p>
        <div class="chart-box forecast">
          <canvas id="forecastChart"></canvas>
        </div>
      </section>
    </section>

    <section class="panel">
      <h2>Top Recommended Setback Windows</h2>
      <div class="table-wrap">
        <table id="windowTable">
          <thead>
            <tr>
              <th>Start</th>
              <th>End</th>
              <th>Duration (h)</th>
              <th>Projected Savings (kWh)</th>
              <th>Mean HVAC kW</th>
              <th>Mean Occupancy Prob</th>
            </tr>
          </thead>
          <tbody></tbody>
        </table>
      </div>
      <p class="mono" id="windowEmpty" style="display:none; margin-top:0.6rem;">
        No windows passed the current thresholds. Lower `--opportunity-kw` or raise `--occ-prob-threshold`.
      </p>
    </section>

    <section class="panel">
      <h2>Assumptions and Signals</h2>
      <ul class="notes">
        <li>Occupied baseline label: any AHU occupied status equal to <code>AAAB</code>.</li>
        <li>Thermal feature: mean of AHU-01 and AHU-02 return-supply delta.</li>
        <li>Opportunity rule: predicted unoccupied and HVAC kW at/above configured threshold.</li>
        <li>Projected savings assumes configurable fractional load reduction during setback windows.</li>
      </ul>
      <p class="mono" id="columnMap"></p>
    </section>
  </main>

  <script>
    const payload = {"summary": {"rows": 9388, "start": "2024-04-28 00:00:00-07:00", "end": "2024-08-03 23:45:00-07:00", "step_minutes": 15.0, "occupied_delta_mean_f": 10.82527978790376, "unoccupied_delta_mean_f": 2.924657270344774}, "column_map": {"timestamp": "Timestamp", "occ_ahu1": "Bren Hall AH-01 occ eff status", "occ_ahu2": "Bren Hall AH-02 occ eff status", "return_temp_ahu1": "Bren Hall AH-01 return air temp", "supply_temp_ahu1": "Bren Hall AH-01  supply air temp", "return_temp_ahu2": "Bren Hall AH-02 return air temp", "supply_temp_ahu2": "Bren Hall AH-02  supply air temp", "hvac_power_kw": "Bren Hall HVAC Meter hvac elec power"}, "model_metrics": {"threshold_f": 6.442979870735598, "train": {"accuracy": 0.9810918774966711, "precision": 0.975254730713246, "recall": 0.9832697387731142, "specificity": 0.979283451133317, "balanced_accuracy": 0.9812765949532156, "f1": 0.9792458345513008, "tp": 3350, "tn": 4018, "fp": 85, "fn": 57}, "test": {"accuracy": 0.9882854100106496, "precision": 0.980126467931346, "recall": 1.0, "specificity": 0.9722572509457755, "balanced_accuracy": 0.9861286254728878, "f1": 0.989963503649635, "tp": 1085, "tn": 771, "fp": 22, "fn": 0}, "all": {"accuracy": 0.9825308904985087, "precision": 0.9764420959929546, "recall": 0.9873107747105966, "specificity": 0.9781454248366013, "balanced_accuracy": 0.982728099773599, "f1": 0.9818463582023467, "tp": 4435, "tn": 4789, "fp": 107, "fn": 57}}, "historical": {"opportunity_hours": 60.5, "estimated_avoidable_kwh": 310.1228963926434, "opportunity_rate": 0.02577758841073711, "total_hvac_energy_kwh": 33570.28273259755}, "recent_timeline": {"labels": ["07-20 23:45", "07-21 00:15", "07-21 00:45", "07-21 01:30", "07-21 02:00", "07-21 02:30", "07-21 03:00", "07-21 03:45", "07-21 04:15", "07-21 04:45", "07-21 05:15", "07-21 06:00", "07-21 06:30", "07-21 07:00", "07-21 07:30", "07-21 08:15", "07-21 08:45", "07-21 09:15", "07-21 09:45", "07-21 10:30", "07-21 11:00", "07-21 11:30", "07-21 12:00", "07-21 12:30", "07-21 13:15", "07-21 13:45", "07-21 14:15", "07-21 14:45", "07-21 15:30", "07-21 16:00", "07-21 16:30", "07-21 17:00", "07-21 17:45", "07-21 18:15", "07-21 18:45", "07-21 19:15", "07-21 20:00", "07-21 20:30", "07-21 21:00", "07-21 21:30", "07-21 22:00", "07-21 22:45", "07-21 23:15", "07-21 23:45", "07-22 00:15", "07-22 01:00", "07-22 01:30", "07-22 02:00", "07-22 02:30", "07-22 03:15", "07-22 03:45", "07-22 04:15", "07-22 04:45", "07-22 05:30", "07-22 06:00", "07-22 06:30", "07-22 07:00", "07-22 07:45", "07-22 08:15", "07-22 08:45", "07-22 09:15", "07-22 09:45", "07-22 10:30", "07-22 11:00", "07-22 11:30", "07-22 12:00", "07-22 12:45", "07-22 13:15", "07-22 13:45", "07-22 14:15", "07-22 15:00", "07-22 15:30", "07-22 16:00", "07-22 16:30", "07-22 17:15", "07-22 17:45", "07-22 18:15", "07-22 18:45", "07-22 19:15", "07-22 20:00", "07-22 20:30", "07-22 21:00", "07-22 21:30", "07-22 22:15", "07-22 22:45", "07-22 23:15", "07-22 23:45", "07-23 00:30", "07-23 01:00", "07-23 01:30", "07-23 02:00", "07-23 02:45", "07-23 03:15", "07-23 03:45", "07-23 04:15", "07-23 05:00", "07-23 05:30", "07-23 06:00", "07-23 06:30", "07-23 07:00", "07-23 07:45", "07-23 08:15", "07-23 08:45", "07-23 09:15", "07-23 10:00", "07-23 10:30", "07-23 11:00", "07-23 11:30", "07-23 12:15", "07-23 12:45", "07-23 13:15", "07-23 13:45", "07-23 14:30", "07-23 15:00", "07-23 15:30", "07-23 16:00", "07-23 16:30", "07-23 17:15", "07-23 17:45", "07-23 18:15", "07-23 18:45", "07-23 19:30", "07-23 20:00", "07-23 20:30", "07-23 21:00", "07-23 21:45", "07-23 22:15", "07-23 22:45", "07-23 23:15", "07-24 00:00", "07-24 00:30", "07-24 01:00", "07-24 01:30", "07-24 02:15", "07-24 02:45", "07-24 03:15", "07-24 03:45", "07-24 04:15", "07-24 05:00", "07-24 05:30", "07-24 06:00", "07-24 06:30", "07-24 07:15", "07-24 07:45", "07-24 08:15", "07-24 08:45", "07-24 09:30", "07-24 10:00", "07-24 10:30", "07-24 11:00", "07-24 11:45", "07-24 12:15", "07-24 12:45", "07-24 13:15", "07-24 14:00", "07-24 14:30", "07-24 15:00", "07-24 15:30", "07-24 16:00", "07-24 16:45", "07-24 17:15", "07-24 17:45", "07-24 18:15", "07-24 19:00", "07-24 19:30", "07-24 20:00", "07-24 20:30", "07-24 21:15", "07-24 21:45", "07-24 22:15", "07-24 22:45", "07-24 23:30", "07-25 00:00", "07-25 00:30", "07-25 01:00", "07-25 01:30", "07-25 02:15", "07-25 02:45", "07-25 03:15", "07-25 03:45", "07-25 04:30", "07-25 05:00", "07-25 05:30", "07-25 06:00", "07-25 06:45", "07-25 07:15", "07-25 07:45", "07-25 08:15", "07-25 09:00", "07-25 09:30", "07-25 10:00", "07-25 10:30", "07-25 11:15", "07-25 11:45", "07-25 12:15", "07-25 12:45", "07-25 13:15", "07-25 14:00", "07-25 14:30", "07-25 15:00", "07-25 15:30", "07-25 16:15", "07-25 16:45", "07-25 17:15", "07-25 17:45", "07-25 18:30", "07-25 19:00", "07-25 19:30", "07-25 20:00", "07-25 20:45", "07-25 21:15", "07-25 21:45", "07-25 22:15", "07-25 22:45", "07-25 23:30", "07-26 00:00", "07-26 00:30", "07-26 01:00", "07-26 01:45", "07-26 02:15", "07-26 02:45", "07-26 03:15", "07-26 04:00", "07-26 04:30", "07-26 05:00", "07-26 05:30", "07-26 06:15", "07-26 06:45", "07-26 07:15", "07-26 07:45", "07-26 08:30", "07-26 09:00", "07-26 09:30", "07-26 10:00", "07-26 10:30", "07-26 11:15", "07-26 11:45", "07-26 12:15", "07-26 12:45", "07-26 13:30", "07-26 14:00", "07-26 14:30", "07-26 15:00", "07-26 15:45", "07-26 16:15", "07-26 16:45", "07-26 17:15", "07-26 18:00", "07-26 18:30", "07-26 19:00", "07-26 19:30", "07-26 20:15", "07-26 20:45", "07-26 21:15", "07-26 21:45", "07-26 22:15", "07-26 23:00", "07-26 23:30", "07-27 00:00", "07-27 00:30", "07-27 01:15", "07-27 01:45", "07-27 02:15", "07-27 02:45", "07-27 03:30", "07-27 04:00", "07-27 04:30", "07-27 05:00", "07-27 05:45", "07-27 06:15", "07-27 06:45", "07-27 07:15", "07-27 07:45", "07-27 08:30", "07-27 09:00", "07-27 09:30", "07-27 10:00", "07-27 10:45", "07-27 11:15", "07-27 11:45", "07-27 12:15", "07-27 13:00", "07-27 13:30", "07-27 14:00", "07-27 14:30", "07-27 15:15", "07-27 15:45", "07-27 16:15", "07-27 16:45", "07-27 17:30", "07-27 18:00", "07-27 18:30", "07-27 19:00", "07-27 19:30", "07-27 20:15", "07-27 20:45", "07-27 21:15", "07-27 21:45", "07-27 22:30", "07-27 23:00", "07-27 23:30", "07-28 00:00", "07-28 00:45", "07-28 01:15", "07-28 01:45", "07-28 02:15", "07-28 03:00", "07-28 03:30", "07-28 04:00", "07-28 04:30", "07-28 05:00", "07-28 05:45", "07-28 06:15", "07-28 06:45", "07-28 07:15", "07-28 08:00", "07-28 08:30", "07-28 09:00", "07-28 09:30", "07-28 10:15", "07-28 10:45", "07-28 11:15", "07-28 11:45", "07-28 12:30", "07-28 13:00", "07-28 13:30", "07-28 14:00", "07-28 14:45", "07-28 15:15", "07-28 15:45", "07-28 16:15", "07-28 16:45", "07-28 17:30", "07-28 18:00", "07-28 18:30", "07-28 19:00", "07-28 19:45", "07-28 20:15", "07-28 20:45", "07-28 21:15", "07-28 22:00", "07-28 22:30", "07-28 23:00", "07-28 23:30", "07-29 00:15", "07-29 00:45", "07-29 01:15", "07-29 01:45", "07-29 02:15", "07-29 03:00", "07-29 03:30", "07-29 04:00", "07-29 04:30", "07-29 05:15", "07-29 05:45", "07-29 06:15", "07-29 06:45", "07-29 07:30", "07-29 08:00", "07-29 08:30", "07-29 09:00", "07-29 09:45", "07-29 10:15", "07-29 10:45", "07-29 11:15", "07-29 12:00", "07-29 12:30", "07-29 13:00", "07-29 13:30", "07-29 14:00", "07-29 14:45", "07-29 15:15", "07-29 15:45", "07-29 16:15", "07-29 17:00", "07-29 17:30", "07-29 18:00", "07-29 18:30", "07-29 19:15", "07-29 19:45", "07-29 20:15", "07-29 20:45", "07-29 21:30", "07-29 22:00", "07-29 22:30", "07-29 23:00", "07-29 23:45", "07-30 00:15", "07-30 00:45", "07-30 01:15", "07-30 01:45", "07-30 02:30", "07-30 03:00", "07-30 03:30", "07-30 04:00", "07-30 04:45", "07-30 05:15", "07-30 05:45", "07-30 06:15", "07-30 07:00", "07-30 07:30", "07-30 08:00", "07-30 08:30", "07-30 09:15", "07-30 09:45", "07-30 10:15", "07-30 10:45", "07-30 11:15", "07-30 12:00", "07-30 12:30", "07-30 13:00", "07-30 13:30", "07-30 14:15", "07-30 14:45", "07-30 15:15", "07-30 15:45", "07-30 16:30", "07-30 17:00", "07-30 17:45", "07-30 18:15", "07-30 19:00", "07-30 19:30", "07-30 20:00", "07-30 20:30", "07-30 21:15", "07-30 21:45", "07-30 22:15", "07-30 22:45", "07-30 23:15", "07-31 00:00", "07-31 00:30", "07-31 01:00", "07-31 01:30", "07-31 02:15", "07-31 02:45", "07-31 03:15", "07-31 03:45", "07-31 04:30", "07-31 05:00", "07-31 05:30", "07-31 06:00", "07-31 06:45", "07-31 07:15", "07-31 07:45", "07-31 08:15", "07-31 08:45", "07-31 09:30", "07-31 10:00", "07-31 10:30", "07-31 11:00", "07-31 11:45", "07-31 12:15", "07-31 12:45", "07-31 13:15", "07-31 14:00", "07-31 14:30", "07-31 15:00", "07-31 15:30", "07-31 16:15", "07-31 16:45", "07-31 17:15", "07-31 17:45", "07-31 18:30", "07-31 19:00", "07-31 19:30", "07-31 20:00", "07-31 20:30", "07-31 21:15", "07-31 21:45", "07-31 22:15", "07-31 22:45", "07-31 23:30", "08-01 00:00", "08-01 00:30", "08-01 01:00", "08-01 01:45", "08-01 02:15", "08-01 02:45", "08-01 03:15", "08-01 04:00", "08-01 04:30", "08-01 05:00", "08-01 05:30", "08-01 06:15", "08-01 06:45", "08-01 07:15", "08-01 07:45", "08-01 08:15", "08-01 09:00", "08-01 09:30", "08-01 10:00", "08-01 10:30", "08-01 11:15", "08-01 11:45", "08-01 12:15", "08-01 12:45", "08-01 13:30", "08-01 14:00", "08-01 14:30", "08-01 15:00", "08-01 15:45", "08-01 16:15", "08-01 16:45", "08-01 17:15", "08-01 17:45", "08-01 18:30", "08-01 19:00", "08-01 19:30", "08-01 20:00", "08-01 20:45", "08-01 21:15", "08-01 21:45", "08-01 22:15", "08-01 23:00", "08-01 23:30", "08-02 00:00", "08-02 00:30", "08-02 01:15", "08-02 01:45", "08-02 02:15", "08-02 02:45", "08-02 03:30", "08-02 04:00", "08-02 04:30", "08-02 05:00", "08-02 05:30", "08-02 06:15", "08-02 06:45", "08-02 07:15", "08-02 07:45", "08-02 08:30", "08-02 09:00", "08-02 09:30", "08-02 10:00", "08-02 10:45", "08-02 11:15", "08-02 11:45", "08-02 12:15", "08-02 13:00", "08-02 13:30", "08-02 14:00", "08-02 14:30", "08-02 15:00", "08-02 15:45", "08-02 16:15", "08-02 16:45", "08-02 17:15", "08-02 18:15", "08-02 18:45", "08-02 19:45", "08-02 20:15", "08-02 21:00", "08-02 21:30", "08-02 22:00", "08-02 22:30", "08-02 23:15", "08-02 23:45", "08-03 00:15", "08-03 00:45", "08-03 01:30", "08-03 02:00", "08-03 02:30", "08-03 03:00", "08-03 03:30", "08-03 04:15", "08-03 04:45", "08-03 05:15", "08-03 05:45", "08-03 06:30", "08-03 07:00", "08-03 07:30", "08-03 08:00", "08-03 08:45", "08-03 09:15", "08-03 09:45", "08-03 10:15", "08-03 11:00", "08-03 11:30", "08-03 12:00", "08-03 12:30", "08-03 13:00", "08-03 13:45", "08-03 14:15", "08-03 14:45", "08-03 15:15", "08-03 16:00", "08-03 16:30", "08-03 17:00", "08-03 17:30", "08-03 18:15", "08-03 18:45", "08-03 19:15", "08-03 19:45", "08-03 20:30", "08-03 21:00", "08-03 21:30", "08-03 22:00", "08-03 22:45", "08-03 23:15", "08-03 23:45"], "cooling_delta_f": [1.521759033203125, 2.935190200805664, 2.7466697692871094, 2.268573760986328, 2.04046630859375, 2.02484130859375, 2.037342071533203, 2.0373458862304688, 1.9904727935791016, 2.1560821533203125, 2.2092056274414062, 2.3435707092285156, 2.393566131591797, 2.3529434204101562, 2.3560714721679688, 2.3935699462890625, 2.3998146057128906, 2.202953338623047, 2.124835968017578, 2.0810928344726562, 1.9529762268066406, 2.015472412109375, 1.94671630859375, 2.043590545654297, 2.2592124938964844, 2.2435836791992188, 2.202960968017578, 2.1998329162597656, 1.659764607747391, 6.80938212076823, 3.785120646158852, 2.559175491333008, 2.1779518127441406, 1.8561058044433594, 3.076324462890625, 8.013449668884277, 3.3372459411621094, 2.9732112884521484, 2.3388849894205705, 1.8686065673828125, 4.841297785441078, 3.400778452555336, 3.3059959411621094, 5.501662572224934, 3.3502635955810547, 2.3248214721679688, 2.2123374938964844, 2.193584442138672, 2.1123390197753906, 2.0623435974121094, 2.140460968017578, 2.149829864501953, 2.2154541015625, 6.157342910766602, 4.134058634440102, 3.115386962890625, 4.001255035400391, 17.56219418843587, 16.064396858215332, 14.455145835876465, 13.830192565917969, 13.442720413208008, 13.511465072631836, 13.355224609375, 13.183362960815426, 13.58958625793457, 13.503137588500973, 14.216094017028809, 13.158365249633789, 12.814638137817383, 12.953696250915527, 13.702072143554688, 13.677080154418945, 13.283361434936523, 13.198991775512695, 13.136497497558594, 13.23544756571452, 12.877147674560547, 12.98338508605957, 12.095951080322266, 11.964710235595703, 11.795970916748047, 11.6772346496582, 11.878778457641602, 8.818078994750977, 6.280770619710285, 4.574649810791016, 3.977825164794922, 3.534107208251953, 3.3278770446777344, 3.062267303466797, 3.034149169921875, 2.8935279846191406, 2.818531036376953, 2.768543243408203, 2.715412139892578, 2.6029205322265625, 2.6060562133789062, 2.7310409545898438, 3.8054370880126953, 17.470539093017578, 13.129724502563473, 12.755277633666996, 12.756322224934891, 12.125635147094727, 12.59278678894043, 12.927135467529293, 12.780272483825684, 12.834956169128418, 12.917764663696289, 12.572471618652344, 11.9959602355957, 11.605369567871094, 12.481860160827637, 12.555288314819336, 12.638092041015625, 11.911585807800293, 11.80221939086914, 12.008453369140625, 11.477243423461914, 11.599113464355469, 11.649112701416016, 11.036651611328125, 10.736682891845703, 11.146026611328121, 11.06790733337402, 10.88979721069336, 7.84315299987793, 5.746953328450523, 4.246547698974609, 3.818462371826172, 3.509105682373047, 3.193500518798828, 3.109130859375, 2.9654006958007812, 2.940399169921875, 2.9279022216796875, 2.8654022216796875, 2.72479248046875, 2.721668243408203, 2.6435508728027344, 2.568553924560547, 11.329339345296223, 17.278364817301433, 12.292806625366211, 12.05532455444336, 12.049079895019531, 12.267816543579102, 11.631929397583008, 11.34600830078125, 11.867839813232422, 12.158443450927734, 12.106889724731442, 11.867839813232422, 11.720977783203125, 11.83971786499023, 12.22563362121582, 11.856900215148926, 11.83971881866455, 11.580364227294922, 11.552242279052734, 11.960022926330566, 12.463630040486652, 11.09915542602539, 11.483497619628906, 11.155399322509766, 10.50857162475586, 11.04290771484375, 11.22414398193359, 11.39288330078125, 8.192077000935875, 5.088672637939453, 3.9778213500976562, 3.493480682373047, 3.199756622314453, 3.0060157775878906, 2.918529510498047, 2.737293243408203, 2.7810440063476562, 2.8060455322265625, 2.8872756958007812, 2.7810401916503906, 2.5716819763183594, 2.6623001098632812, 2.712291717529297, 11.154874801635742, 17.048179626464847, 11.955337524414062, 11.316324234008789, 11.817842483520508, 13.200552940368652, 11.003850936889648, 11.670978546142578, 11.864721298217773, 11.68035888671875, 11.303821563720703, 11.361629486083984, 12.014706929524738, 11.21164321899414, 11.30538558959961, 11.661598205566406, 11.380378723144528, 11.185079574584961, 11.430377960205078, 11.578804016113281, 10.385139465332031, 11.62411117553711, 10.811668395996094, 9.927371978759766, 10.714805603027344, 10.90854263305664, 10.49606704711914, 10.35858154296875, 7.391622543334961, 4.565275192260742, 3.9528236389160156, 3.455982208251953, 3.0653915405273438, 2.8216552734375, 2.8685340881347656, 2.9247779846191406, 2.9060325622558594, 2.796661376953125, 2.781036376953125, 2.6404190063476562, 2.7529144287109375, 2.6904144287109375, 2.7654151916503906, 11.612653732299805, 16.25240262349447, 11.428813934326172, 11.755346298217773, 11.886592864990234, 10.992908477783203, 10.749181747436523, 11.446002960205082, 11.117900848388668, 10.680435180664062, 11.15383338928223, 11.65223503112793, 11.735040664672848, 11.167896270751953, 11.139772415161133, 11.40225601196289, 11.038743336995438, 11.149150848388672, 10.780426025390625, 11.508493423461914, 11.002285003662106, 10.138288497924805, 10.519502639770508, 10.496070861816406, 10.383575439453125, 10.799179077148438, 10.529401143391926, 9.999237060546875, 6.263587951660156, 4.730886459350586, 4.168430328369141, 3.7122154235839844, 3.199748992919922, 3.3841209411621094, 2.940399169921875, 2.9122848510742188, 2.7997817993164062, 2.7060470581054688, 2.72479248046875, 2.7497825622558594, 2.574798583984375, 2.5185585021972656, 2.506061553955078, 2.4435653686523438, 2.487316131591797, 2.4841880798339844, 2.399810791015625, 2.177959442138672, 2.1654624938964844, 2.043598175048828, 2.0435943603515625, 2.031097412109375, 2.07171630859375, 2.156085968017578, 2.2154464721679688, 2.243572235107422, 2.354501724243164, 2.1029586791992188, 2.0685958862304688, 2.0467185974121094, 1.9623489379882812, 1.8842315673828125, 1.688934326171875, 5.512079238891602, 2.6789588928222656, 1.9904708862304688, 1.4280128479003906, 3.537226359049477, 2.0732784271240234, 1.6717491149902344, 2.3998165130615234, 2.05609130859375, 1.9561004638671875, 2.0404701232910156, 3.0263309478759766, 2.7685317993164062, 2.5810546875, 2.4341888427734375, 2.5279388427734375, 2.671672821044922, 4.102815628051758, 4.514235178629555, 3.562223434448242, 3.2497520446777344, 3.065387725830078, 2.8528976440429688, 2.7029190063476562, 2.668548583984375, 2.493560791015625, 2.521678924560547, 2.6622962951660156, 2.4529342651367188, 2.4466896057128906, 2.324817657470703, 2.206073760986328, 2.1342086791992188, 2.059215545654297, 2.115459442138672, 2.181079864501953, 2.0998382568359375, 2.1060829162597656, 2.1185874938964844, 1.9904747009277344, 1.8113174438476562, 3.402865091959633, 2.879467010498047, 2.3623199462890625, 1.8123588562011719, 1.3530197143554688, 1.1749076843261719, 1.0811691284179688, 1.0811691284179688, 1.3280220031738281, 1.3686408996582031, 1.443634033203125, 1.5123825073242188, 1.8092384338378906, 1.8842353820800781, 2.0560951232910156, 2.1717071533203125, 2.2779541015625, 2.3529434204101562, 2.4685592651367188, 2.2779464721679688, 2.2623252868652344, 2.5873031616210938, 2.424816131591797, 2.527935028076172, 2.571674346923828, 17.431474685668945, 16.62476921081543, 14.350463867187504, 13.870807647705078, 12.524044036865234, 13.480216026306152, 13.748947143554688, 13.306794166564938, 12.974002838134766, 13.339605331420898, 13.617708206176758, 13.508339881896973, 13.39584732055664, 12.911514282226562, 13.033374786376953, 12.817770004272461, 12.749027252197266, 13.017757415771484, 13.058372497558594, 13.017759323120117, 11.575681686401367, 12.544349670410156, 12.702678044637043, 11.560050964355469, 11.505367279052734, 11.533489227294918, 11.652244567871094, 10.967907587687176, 7.81189791361491, 5.012123107910156, 4.668392181396484, 4.302797317504883, 4.134056091308594, 4.021568298339844, 3.69659423828125, 3.715343475341797, 3.837209701538086, 3.9840736389160156, 4.124691009521484, 4.077812194824219, 4.024692535400391, 3.9497032165527344, 5.9063193003336565, 17.641880035400387, 12.15063190460205, 11.398084004720051, 12.17094612121582, 12.061576843261719, 12.205316543579102, 11.446002960205078, 11.620983123779293, 11.933460235595703, 12.858386993408203, 11.717851638793942, 11.371002197265625, 11.424129486083984, 11.630363464355469, 11.438188552856445, 11.261642456054688, 11.755352020263672, 11.939708709716797, 11.047594070434574, 10.637214024861652, 11.436626434326172, 10.617942810058594, 10.419523239135742, 10.225776672363281, 10.547630310058594, 10.455455780029297, 10.325769424438477, 7.748369216918945, 5.501145044962563, 4.538715362548828, 4.362163543701172, 4.243434906005859, 3.918445587158203, 3.9278221130371094, 3.7278404235839844, 3.6903419494628906, 3.4903564453125, 3.771587371826172, 3.837207794189453, 4.012199401855469, 3.9121971130371094, 3.7090911865234375, 12.10219955444336, 14.610340754191078, 10.303901672363281, 10.616374969482422, 10.516386032104496, 10.744487762451172, 11.07728385925293, 10.388267517089844, 11.71316242218018, 15.995655059814453, 14.765538533528645, 16.008155822753906, 16.565916061401367, 15.611303329467773, 15.111343383789062, 15.039470672607422, 14.792613983154297, 14.942605972290039, 14.792619705200195, 14.617630004882812, 14.936359405517578, 14.470769882202148, 14.4520263671875, 14.467645645141602, 14.327028274536136, 14.195785522460938, 14.10828971862793, 14.220787048339844, 15.73160457611084, 13.198988914489746, 14.280160903930664, 14.18016529083252, 13.723949432373047, 13.758319854736328, 13.630208969116211, 13.667703628540039, 13.792694091796875, 13.536460876464844, 13.533338546752933, 13.45209693908691, 13.461469650268555, 14.146838506062828, 13.536462783813477, 13.311481475830082, 13.189615249633789, 13.392723083496094, 13.486469268798828, 13.217729568481445, 11.935026168823242, 12.820893287658691, 12.642781257629395, 12.908382415771484, 12.542791366577145, 12.430299758911133, 12.292806625366211, 12.449045181274414, 16.377913792928062, 17.301799774169925, 15.105091094970703, 14.923854827880856, 14.898857116699219, 13.998924255371094, 14.867610931396488, 14.548885345458984, 14.780117988586426, 14.436395645141602, 14.136417388916016, 15.347265243530273, 15.93940544128418, 15.536314646402996, 16.055025100708008, 15.033225059509277, 15.04989242553711, 15.216545740763355, 15.623804092407227, 14.591069221496582, 15.105095545450848, 15.209252039591473, 15.815984725952148, 15.544122695922852, 15.529024759928387, 15.021765391031902, 14.694185256958008, 15.068116188049316, 13.521883010864258, 15.330074310302734, 15.17071533203125, 15.211336135864258, 14.97385025024414, 15.298826217651367, 15.209773063659668, 15.330078125, 15.758174896240234, 15.6800537109375, 15.520685195922852, 15.455060958862305, 15.150398254394535, 14.786361694335938, 14.464519500732422, 14.947294235229492, 14.758243560791016, 14.064552307128906, 15.424860954284672, 14.33952522277832, 13.83643913269043, 13.638021469116214, 13.770824432373047, 13.442716598510742, 13.52083683013916, 14.819175720214847, 15.611305236816403, 16.823715209960938, 16.765902519226074, 16.30813026428223, 15.669634501139324, 14.84261417388916, 15.354031880696613, 14.79678726196289, 15.087907791137695, 15.058223724365234, 15.53006362915039, 15.540999412536621, 15.332160313924156, 15.442572593688961, 15.573807716369629, 15.823789596557617, 15.447256088256836, 15.769625981648762, 15.261329650878906, 15.246745427449543, 15.206129709879562, 15.245707511901855, 15.205085754394531, 15.328516960144047, 15.108219146728516, 15.71285629272461, 15.49569416046143, 15.489439964294434, 15.183216094970703, 14.895735740661625, 15.423822402954102, 14.847301483154297, 15.016039848327637, 14.820740699768066, 15.16550572713216, 14.742616653442383, 14.358275413513184, 14.630131403605144, 15.167587280273438, 14.713455200195312, 14.264531135559082, 14.21297550201416, 15.541000366210941, 16.26125717163086, 16.75809097290039, 15.951907475789387, 16.030024528503418, 15.948775291442871], "hvac_kw": [0.0, 4.73466682434082, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0446666665375232, 4.690000057220459, 0.0, 0.0, 0.0, 0.0, 0.0, 10.184000015258787, 8.218666076660156, 8.173999786376953, 3.885999917984009, 0.0, 4.511333465576172, 4.913332939147949, 0.0, 8.843999862670898, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 8.754666328430176, 0.0, 0.0, 0.5360000133514404, 68.25066375732422, 46.72133255004883, 43.95199966430664, 40.46799850463867, 38.81533432006836, 37.25199890136719, 37.25199890136719, 34.571998596191406, 33.9913330078125, 32.5620002746582, 32.5620002746582, 31.17733383178711, 31.713333129882812, 32.5620002746582, 31.08799934387207, 30.59666633605957, 31.356000900268555, 32.0706672668457, 31.80266571044922, 26.71066665649414, 33.9913330078125, 32.83000183105469, 31.66866683959961, 31.22199821472168, 30.685998916625977, 30.909332275390625, 30.864665985107425, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 3.1713333129882812, 45.827999114990234, 31.35599899291992, 29.301332473754883, 28.40799903869629, 36.090667724609375, 36.04600143432617, 31.222000122070312, 32.20466613769531, 36.13533401489258, 35.9566650390625, 34.79533386230469, 31.66866683959961, 35.33133316040039, 35.33133316040039, 34.705997467041016, 34.61666488647461, 34.84000015258789, 34.75066375732422, 35.0186653137207, 33.4553337097168, 33.0533332824707, 31.66866683959961, 31.132665634155273, 30.50733184814453, 30.417999267578125, 30.641332626342773, 30.50733184814453, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 26.844667434692383, 41.227333068847656, 28.586666107177734, 29.479999542236328, 32.115333557128906, 32.15999984741211, 32.740665435791016, 33.0533332824707, 33.32133483886719, 32.87466812133789, 31.757999420166016, 31.757999420166016, 31.31133270263672, 31.132665634155273, 27.604000091552734, 26.889333724975582, 26.93400001525879, 28.720666885375977, 29.83733367919922, 30.507333755493164, 28.497333526611328, 32.29399871826172, 31.17733383178711, 30.909332275390625, 30.641332626342773, 30.641332626342773, 30.552000045776367, 30.32866668701172, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 26.57666778564453, 41.361331939697266, 28.36333274841309, 29.569334030151367, 30.46266746520996, 26.21933364868164, 34.34866714477539, 34.4379997253418, 33.589332580566406, 33.67866516113281, 33.67866516113281, 33.5446662902832, 32.740665435791016, 30.46266746520996, 30.59666633605957, 30.194665908813477, 29.703332901000977, 30.32866668701172, 30.998666763305664, 30.909332275390625, 32.606666564941406, 31.713333129882812, 30.32866668701172, 31.132667541503903, 30.59666633605957, 30.46266746520996, 30.060667037963867, 30.060667037963867, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 26.978666305541992, 39.79800033569336, 25.906665802001953, 30.68600082397461, 31.266666412353516, 31.266666412353516, 31.534666061401367, 31.222000122070312, 31.132665634155273, 30.998666763305664, 30.909334182739254, 31.222000122070312, 27.20199966430664, 26.978666305541992, 29.07799911499023, 28.13999938964844, 28.40800094604492, 29.03333282470703, 27.69333267211914, 28.54199981689453, 28.944000244140625, 30.641332626342773, 30.81999969482422, 29.39066696166992, 29.211999893188477, 29.39066696166992, 28.54199981689453, 29.301332473754883, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 5.22599983215332, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 9.64799976348877, 0.0, 0.0, 0.0, 4.1539998054504395, 0.0, 3.885999917984009, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 4.1539998054504395, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 1.4293333292007446, 4.109333038330078, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 70.08200073242188, 47.21266555786133, 39.44066619873047, 36.62666702270508, 35.242000579833984, 34.884666442871094, 32.87466812133789, 32.83000183105469, 32.65133285522461, 31.892000198364254, 30.641332626342773, 30.37333297729492, 29.703332901000977, 31.132667541503903, 30.730667114257812, 30.59666633605957, 30.81999969482422, 30.46266746520996, 30.81999969482422, 31.66866683959961, 34.21466827392578, 32.919334411621094, 31.534666061401367, 31.400665283203125, 30.909332275390625, 31.31133270263672, 31.31133270263672, 22.82466506958008, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 3.260666608810425, 48.10599899291992, 32.740665435791016, 26.531999588012695, 27.15733337402344, 29.569332122802734, 28.586666107177734, 28.05066680908203, 28.631332397460938, 28.720666885375977, 28.452667236328125, 27.871999740600582, 28.452667236328125, 28.05066680908203, 28.497333526611328, 28.586666107177734, 26.666000366210938, 28.006000518798828, 29.07799911499023, 26.71066665649414, 24.52199935913086, 26.44266700744629, 26.397998809814453, 25.415332794189453, 25.236665725708008, 23.583999633789062, 25.281333923339844, 24.477333068847656, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 26.71066665649414, 36.4033317565918, 24.6113338470459, 27.871999740600582, 28.36333274841309, 28.09533309936523, 28.676000595092773, 24.1646671295166, 20.010665893554688, 23.04800033569336, 48.10599899291992, 27.648666381835938, 41.361331939697266, 40.869998931884766, 40.33399963378906, 40.95933151245117, 40.46799850463867, 35.15266418457031, 35.063331604003906, 35.10799789428711, 34.21466827392578, 34.0359992980957, 33.9466667175293, 33.902000427246094, 33.768001556396484, 33.5446662902832, 33.63399887084961, 33.76799774169922, 27.11266708374023, 24.87933349609375, 24.968666076660156, 25.01333236694336, 24.968666076660156, 24.87933349609375, 24.834667205810547, 25.1026668548584, 24.87933349609375, 25.1473331451416, 25.236665725708008, 25.058000564575195, 24.790000915527344, 28.854665756225582, 33.410667419433594, 33.231998443603516, 33.5, 33.4553337097168, 33.63399887084961, 33.5446662902832, 33.63399887084961, 20.368000030517575, 24.432666778564453, 25.951332092285156, 26.39800071716309, 26.844667434692383, 28.13999938964844, 29.167333602905273, 30.149999618530273, 28.36333274841309, 25.37066650390625, 25.415332794189453, 25.46000099182129, 25.72800064086914, 25.5939998626709, 24.6560001373291, 23.31599998474121, 24.387998580932617, 24.477333068847656, 24.6113338470459, 24.07533264160156, 24.29866600036621, 24.29866600036621, 14.203999519348145, 14.15933322906494, 14.427332878112791, 14.516666412353516, 14.605999946594238, 14.516666412353516, 14.516666412353516, 14.472000122070312, 14.472000122070312, 14.471999168395996, 14.605999946594238, 14.69533348083496, 14.516666412353516, 23.271333694458008, 26.6213321685791, 26.263999938964844, 26.308666229248047, 26.6213321685791, 27.604000091552734, 28.452667236328125, 29.479999542236328, 30.909332275390625, 32.0260009765625, 33.27666473388672, 31.35599899291992, 26.397998809814453, 25.906665802001953, 25.906665802001953, 25.95133399963379, 26.263999938964844, 25.95133399963379, 4.4666666984558105, 26.308666229248047, 26.17466735839844, 24.03066635131836, 25.415332794189453, 25.86199951171875, 25.459999084472656, 25.504667282104492, 25.37066650390625, 25.191999435424805, 21.797332763671875, 14.739999771118164, 15.097332954406738, 14.739999771118164, 15.18666648864746, 15.320666313171388, 15.40999984741211, 15.36533260345459, 15.40999984741211, 15.36533260345459, 15.36533260345459, 15.454666137695312, 15.588666915893556, 15.67799949645996, 16.2586669921875, 16.347999572753906, 16.214000701904297, 16.079999923706055, 16.2586669921875, 16.347999572753906, 16.48200035095215, 16.83933448791504, 16.437334060668945, 16.75, 16.794666290283203, 16.39266586303711, 15.320666313171388, 15.499333381652832, 15.052666664123535, 15.007999420166016, 14.784666061401367, 14.65066623687744, 14.65066623687744, 14.87399959564209, 14.739999771118164, 13.221333503723145, 14.561333656311035, 14.472000122070312, 14.15933322906494, 14.338000297546388, 14.33799934387207, 14.427332878112791, 14.784666061401367, 14.87399959564209, 15.36533260345459, 16.03533363342285], "occupied_actual": [0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1], "occupied_pred": [0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1]}, "hourly_profile": {"hours": ["00:00", "01:00", "02:00", "03:00", "04:00", "05:00", "06:00", "07:00", "08:00", "09:00", "10:00", "11:00", "12:00", "13:00", "14:00", "15:00", "16:00", "17:00", "18:00", "19:00", "20:00", "21:00", "22:00", "23:00"], "actual_occ_rate": [0.030612244897959183, 0.030612244897959183, 0.030612244897959183, 0.030612244897959183, 0.030612244897959183, 0.030612244897959183, 0.030612244897959183, 0.5510204081632653, 0.7244897959183674, 0.7244897959183674, 0.7237851662404092, 0.7244897959183674, 0.7237851662404092, 0.7237851662404092, 0.7237851662404092, 0.7230769230769231, 0.7244897959183674, 0.7197943444730077, 0.7205128205128205, 0.7223650385604113, 0.7230769230769231, 0.7244897959183674, 0.5604113110539846, 0.04092071611253197], "pred_occ_rate": [0.030612244897959183, 0.030612244897959183, 0.030612244897959183, 0.030612244897959183, 0.030612244897959183, 0.030612244897959183, 0.030612244897959183, 0.5433673469387755, 0.7219387755102041, 0.7244897959183674, 0.710997442455243, 0.7117346938775511, 0.710997442455243, 0.7135549872122762, 0.7135549872122762, 0.717948717948718, 0.7168367346938775, 0.712082262210797, 0.7128205128205128, 0.7197943444730077, 0.717948717948718, 0.7244897959183674, 0.699228791773779, 0.13554987212276215], "mean_hvac_kw": [0.6750135963060417, 0.6579217564086525, 0.5844268683268099, 0.6960935270299717, 0.6090390980243683, 0.632397957906431, 0.7307329859052386, 21.67552533738163, 22.13370049486355, 21.249596746600403, 21.383566767358413, 21.603967528562155, 21.892721063340716, 21.673043338234162, 21.62106550944126, 21.39075197414137, 21.50984850586677, 21.84395183833522, 21.627027253462717, 22.133309099239064, 21.39453140145693, 21.107278724201024, 13.942085547588173, 0.7810383507662721], "mean_cooling_delta_f": [3.8946139342119905, 3.5984751091522424, 3.4226405450275967, 3.403241175372584, 3.350918579263752, 3.3814355013321857, 3.328268013843874, 8.187964726467522, 8.84660237094983, 8.470690303919266, 8.385773253054671, 8.364170827022214, 8.495363358239892, 8.51013771733563, 8.37589706931476, 8.438274363982371, 8.37610268430645, 8.19606624593465, 8.09699999165331, 7.951815132003824, 7.833829481988891, 7.861266793036948, 7.379914514203304, 4.829633213573302], "opportunity_rate": [0.02295918367346939, 0.015306122448979591, 0.007653061224489796, 0.015306122448979591, 0.01020408163265306, 0.012755102040816327, 0.0, 0.17857142857142858, 0.00510204081632653, 0.002551020408163265, 0.023017902813299233, 0.017857142857142856, 0.017902813299232736, 0.015345268542199489, 0.030690537084398978, 0.023076923076923078, 0.03316326530612245, 0.030848329048843187, 0.03076923076923077, 0.028277634961439587, 0.02564102564102564, 0.02806122448979592, 0.028277634961439587, 0.015345268542199489]}, "forecast": {"horizon_hours": 168.0, "projected_savings_kwh": 16.719371231212946, "timeline_labels": ["08-04 00:00", "08-04 00:15", "08-04 00:45", "08-04 01:00", "08-04 01:15", "08-04 01:45", "08-04 02:00", "08-04 02:15", "08-04 02:45", "08-04 03:00", "08-04 03:15", "08-04 03:45", "08-04 04:00", "08-04 04:15", "08-04 04:45", "08-04 05:00", "08-04 05:30", "08-04 05:45", "08-04 06:00", "08-04 06:30", "08-04 06:45", "08-04 07:00", "08-04 07:30", "08-04 07:45", "08-04 08:00", "08-04 08:30", "08-04 08:45", "08-04 09:00", "08-04 09:30", "08-04 09:45", "08-04 10:00", "08-04 10:30", "08-04 10:45", "08-04 11:00", "08-04 11:30", "08-04 11:45", "08-04 12:00", "08-04 12:30", "08-04 12:45", "08-04 13:00", "08-04 13:30", "08-04 13:45", "08-04 14:00", "08-04 14:30", "08-04 14:45", "08-04 15:15", "08-04 15:30", "08-04 15:45", "08-04 16:15", "08-04 16:30", "08-04 16:45", "08-04 17:15", "08-04 17:30", "08-04 17:45", "08-04 18:15", "08-04 18:30", "08-04 18:45", "08-04 19:15", "08-04 19:30", "08-04 19:45", "08-04 20:15", "08-04 20:30", "08-04 20:45", "08-04 21:15", "08-04 21:30", "08-04 21:45", "08-04 22:15", "08-04 22:30", "08-04 22:45", "08-04 23:15", "08-04 23:30", "08-04 23:45", "08-05 00:15", "08-05 00:30", "08-05 01:00", "08-05 01:15", "08-05 01:30", "08-05 02:00", "08-05 02:15", "08-05 02:30", "08-05 03:00", "08-05 03:15", "08-05 03:30", "08-05 04:00", "08-05 04:15", "08-05 04:30", "08-05 05:00", "08-05 05:15", "08-05 05:30", "08-05 06:00", "08-05 06:15", "08-05 06:30", "08-05 07:00", "08-05 07:15", "08-05 07:30", "08-05 08:00", "08-05 08:15", "08-05 08:30", "08-05 09:00", "08-05 09:15", "08-05 09:30", "08-05 10:00", "08-05 10:15", "08-05 10:45", "08-05 11:00", "08-05 11:15", "08-05 11:45", "08-05 12:00", "08-05 12:15", "08-05 12:45", "08-05 13:00", "08-05 13:15", "08-05 13:45", "08-05 14:00", "08-05 14:15", "08-05 14:45", "08-05 15:00", "08-05 15:15", "08-05 15:45", "08-05 16:00", "08-05 16:15", "08-05 16:45", "08-05 17:00", "08-05 17:15", "08-05 17:45", "08-05 18:00", "08-05 18:15", "08-05 18:45", "08-05 19:00", "08-05 19:15", "08-05 19:45", "08-05 20:00", "08-05 20:15", "08-05 20:45", "08-05 21:00", "08-05 21:30", "08-05 21:45", "08-05 22:00", "08-05 22:30", "08-05 22:45", "08-05 23:00", "08-05 23:30", "08-05 23:45", "08-06 00:00", "08-06 00:30", "08-06 00:45", "08-06 01:00", "08-06 01:30", "08-06 01:45", "08-06 02:00", "08-06 02:30", "08-06 02:45", "08-06 03:00", "08-06 03:30", "08-06 03:45", "08-06 04:00", "08-06 04:30", "08-06 04:45", "08-06 05:00", "08-06 05:30", "08-06 05:45", "08-06 06:00", "08-06 06:30", "08-06 06:45", "08-06 07:15", "08-06 07:30", "08-06 07:45", "08-06 08:15", "08-06 08:30", "08-06 08:45", "08-06 09:15", "08-06 09:30", "08-06 09:45", "08-06 10:15", "08-06 10:30", "08-06 10:45", "08-06 11:15", "08-06 11:30", "08-06 11:45", "08-06 12:15", "08-06 12:30", "08-06 12:45", "08-06 13:15", "08-06 13:30", "08-06 13:45", "08-06 14:15", "08-06 14:30", "08-06 14:45", "08-06 15:15", "08-06 15:30", "08-06 15:45", "08-06 16:15", "08-06 16:30", "08-06 17:00", "08-06 17:15", "08-06 17:30", "08-06 18:00", "08-06 18:15", "08-06 18:30", "08-06 19:00", "08-06 19:15", "08-06 19:30", "08-06 20:00", "08-06 20:15", "08-06 20:30", "08-06 21:00", "08-06 21:15", "08-06 21:30", "08-06 22:00", "08-06 22:15", "08-06 22:30", "08-06 23:00", "08-06 23:15", "08-06 23:30", "08-07 00:00", "08-07 00:15", "08-07 00:30", "08-07 01:00", "08-07 01:15", "08-07 01:30", "08-07 02:00", "08-07 02:15", "08-07 02:45", "08-07 03:00", "08-07 03:15", "08-07 03:45", "08-07 04:00", "08-07 04:15", "08-07 04:45", "08-07 05:00", "08-07 05:15", "08-07 05:45", "08-07 06:00", "08-07 06:15", "08-07 06:45", "08-07 07:00", "08-07 07:15", "08-07 07:45", "08-07 08:00", "08-07 08:15", "08-07 08:45", "08-07 09:00", "08-07 09:15", "08-07 09:45", "08-07 10:00", "08-07 10:15", "08-07 10:45", "08-07 11:00", "08-07 11:15", "08-07 11:45", "08-07 12:00", "08-07 12:30", "08-07 12:45", "08-07 13:00", "08-07 13:30", "08-07 13:45", "08-07 14:00", "08-07 14:30", "08-07 14:45", "08-07 15:00", "08-07 15:30", "08-07 15:45", "08-07 16:00", "08-07 16:30", "08-07 16:45", "08-07 17:00", "08-07 17:30", "08-07 17:45", "08-07 18:00", "08-07 18:30", "08-07 18:45", "08-07 19:00", "08-07 19:30", "08-07 19:45", "08-07 20:00", "08-07 20:30", "08-07 20:45", "08-07 21:00", "08-07 21:30", "08-07 21:45", "08-07 22:15", "08-07 22:30", "08-07 22:45", "08-07 23:15", "08-07 23:30", "08-07 23:45", "08-08 00:15", "08-08 00:30", "08-08 00:45", "08-08 01:15", "08-08 01:30", "08-08 01:45", "08-08 02:15", "08-08 02:30", "08-08 02:45", "08-08 03:15", "08-08 03:30", "08-08 03:45", "08-08 04:15", "08-08 04:30", "08-08 04:45", "08-08 05:15", "08-08 05:30", "08-08 05:45", "08-08 06:15", "08-08 06:30", "08-08 06:45", "08-08 07:15", "08-08 07:30", "08-08 08:00", "08-08 08:15", "08-08 08:30", "08-08 09:00", "08-08 09:15", "08-08 09:30", "08-08 10:00", "08-08 10:15", "08-08 10:30", "08-08 11:00", "08-08 11:15", "08-08 11:30", "08-08 12:00", "08-08 12:15", "08-08 12:30", "08-08 13:00", "08-08 13:15", "08-08 13:30", "08-08 14:00", "08-08 14:15", "08-08 14:30", "08-08 15:00", "08-08 15:15", "08-08 15:30", "08-08 16:00", "08-08 16:15", "08-08 16:30", "08-08 17:00", "08-08 17:15", "08-08 17:45", "08-08 18:00", "08-08 18:15", "08-08 18:45", "08-08 19:00", "08-08 19:15", "08-08 19:45", "08-08 20:00", "08-08 20:15", "08-08 20:45", "08-08 21:00", "08-08 21:15", "08-08 21:45", "08-08 22:00", "08-08 22:15", "08-08 22:45", "08-08 23:00", "08-08 23:15", "08-08 23:45", "08-09 00:00", "08-09 00:15", "08-09 00:45", "08-09 01:00", "08-09 01:15", "08-09 01:45", "08-09 02:00", "08-09 02:15", "08-09 02:45", "08-09 03:00", "08-09 03:30", "08-09 03:45", "08-09 04:00", "08-09 04:30", "08-09 04:45", "08-09 05:00", "08-09 05:30", "08-09 05:45", "08-09 06:00", "08-09 06:30", "08-09 06:45", "08-09 07:00", "08-09 07:30", "08-09 07:45", "08-09 08:00", "08-09 08:30", "08-09 08:45", "08-09 09:00", "08-09 09:30", "08-09 09:45", "08-09 10:00", "08-09 10:30", "08-09 10:45", "08-09 11:00", "08-09 11:30", "08-09 11:45", "08-09 12:00", "08-09 12:30", "08-09 12:45", "08-09 13:00", "08-09 13:30", "08-09 13:45", "08-09 14:15", "08-09 14:30", "08-09 14:45", "08-09 15:15", "08-09 15:30", "08-09 15:45", "08-09 16:15", "08-09 16:30", "08-09 16:45", "08-09 17:15", "08-09 17:30", "08-09 17:45", "08-09 18:15", "08-09 18:30", "08-09 18:45", "08-09 19:15", "08-09 19:30", "08-09 19:45", "08-09 20:15", "08-09 20:30", "08-09 20:45", "08-09 21:15", "08-09 21:30", "08-09 21:45", "08-09 22:15", "08-09 22:30", "08-09 22:45", "08-09 23:15", "08-09 23:30", "08-10 00:00", "08-10 00:15", "08-10 00:30", "08-10 01:00", "08-10 01:15", "08-10 01:30", "08-10 02:00", "08-10 02:15", "08-10 02:30", "08-10 03:00", "08-10 03:15", "08-10 03:30", "08-10 04:00", "08-10 04:15", "08-10 04:30", "08-10 05:00", "08-10 05:15", "08-10 05:30", "08-10 06:00", "08-10 06:15", "08-10 06:30", "08-10 07:00", "08-10 07:15", "08-10 07:30", "08-10 08:00", "08-10 08:15", "08-10 08:30", "08-10 09:00", "08-10 09:15", "08-10 09:45", "08-10 10:00", "08-10 10:15", "08-10 10:45", "08-10 11:00", "08-10 11:15", "08-10 11:45", "08-10 12:00", "08-10 12:15", "08-10 12:45", "08-10 13:00", "08-10 13:15", "08-10 13:45", "08-10 14:00", "08-10 14:15", "08-10 14:45", "08-10 15:00", "08-10 15:15", "08-10 15:45", "08-10 16:00", "08-10 16:15", "08-10 16:45", "08-10 17:00", "08-10 17:15", "08-10 17:45", "08-10 18:00", "08-10 18:15", "08-10 18:45", "08-10 19:00", "08-10 19:30", "08-10 19:45", "08-10 20:00", "08-10 20:30", "08-10 20:45", "08-10 21:00", "08-10 21:30", "08-10 21:45", "08-10 22:00", "08-10 22:30", "08-10 22:45", "08-10 23:00", "08-10 23:30", "08-10 23:45"], "expected_hvac_kw": [0.838297609772001, 0.838297609772001, 0.838297609772001, 0.6891428359917232, 0.6891428359917232, 0.6891428359917232, 0.1627142812524523, 0.1627142812524523, 0.1627142812524523, 0.3684999815055302, 0.3684999815055302, 0.3684999815055302, 0.33021428329604013, 0.33021428329604013, 0.33021428329604013, 0.249654763511249, 0.249654763511249, 0.249654763511249, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.16430951867784774, 0.16430951867784774, 0.16430951867784774, 0.21136903762817383, 0.21136903762817383, 0.21136903762817383, 0.3932261807577951, 0.3932261807577951, 0.3932261807577951, 0.09092857582228524, 0.09092857582228524, 0.09092857582228524, 0.22811904549598694, 0.22811904549598694, 0.22811904549598694, 0.22811904549598694, 0.22811904549598694, 0.22811904549598694, 0.2719881013035775, 0.2719881013035775, 0.2719881013035775, 0.8247380834738058, 0.8247380834738058, 0.8247380834738058, 0.5886428590331759, 0.5886428590331759, 0.5886428590331759, 0.9850595125130245, 0.9850595125130245, 0.9850595125130245, 0.45942856264965876, 0.45942856264965876, 0.45942856264965876, 0.5519523705754962, 0.5519523705754962, 0.5519523705754962, 0.46580950702939716, 0.46580950702939716, 0.46580950702939716, 0.43470236299825565, 0.43470236299825565, 0.43470236299825565, 0.25523808704955236, 0.25523808704955236, 0.25523808704955236, 0.24646428653172084, 0.24646428653172084, 0.24646428653172084, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.5726904783930097, 0.5726904783930097, 0.5726904783930097, 0.0, 0.0, 0.0, 0.22572618297168187, 0.22572618297168187, 0.22572618297168187, 0.0, 0.0, 0.0, 35.05535684579185, 35.05535684579185, 35.05535684579185, 38.789011342184885, 38.789011342184885, 38.789011342184885, 34.41008291925703, 34.41008291925703, 34.41008291925703, 33.7598786093972, 33.7598786093972, 33.7598786093972, 33.220832858766826, 33.220832858766826, 33.220832858766826, 32.835583209991455, 32.835583209991455, 32.835583209991455, 32.54285703386579, 32.54285703386579, 32.54285703386579, 32.327296863902696, 32.327296863902696, 32.327296863902696, 30.826616923014324, 30.826616923014324, 30.826616923014324, 32.74704739025661, 32.74704739025661, 32.74704739025661, 33.33888077735901, 33.33888077735901, 33.33888077735901, 32.96798801422119, 32.96798801422119, 32.96798801422119, 34.06710686002459, 34.06710686002459, 34.06710686002459, 32.20945184571402, 32.20945184571402, 32.20945184571402, 31.006642375673568, 31.006642375673568, 31.006642375673568, 20.687975471669976, 20.687975471669976, 20.687975471669976, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 30.178713895380497, 30.178713895380497, 30.178713895380497, 31.249916553497314, 31.249916553497314, 31.249916553497314, 30.445118733814784, 30.445118733814784, 30.445118733814784, 31.742047207696096, 31.742047207696096, 31.742047207696096, 32.56838076455252, 32.56838076455252, 32.56838076455252, 33.30617816107614, 33.30617816107614, 33.30617816107614, 32.667285442352295, 32.667285442352295, 32.667285442352295, 32.38891642434256, 32.38891642434256, 32.38891642434256, 32.573964084897725, 32.573964084897725, 32.573964084897725, 32.53966634614127, 32.53966634614127, 32.8129450711337, 32.8129450711337, 32.8129450711337, 31.82978551728385, 31.82978551728385, 31.82978551728385, 32.06348773411342, 32.06348773411342, 32.06348773411342, 30.804844788142614, 30.804844788142614, 30.804844788142614, 29.98648772920881, 29.98648772920881, 29.98648772920881, 19.398094986166274, 19.398094986166274, 19.398094986166274, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 0.0, 29.021368774984563, 29.021368774984563, 29.021368774984563, 28.759749719074794, 28.759749719074794, 28.759749719074794, 28.2038094997406, 28.2038094997406, 28.2038094997406, 28.82994042124067, 28.82994042124067, 28.82994042124067, 28.943202427455358, 28.943202427455358, 28.943202427455358, 29.314327135953036, 29.314327135953036, 29.314327135953036, 29.177078628540038, 29.177078628540038, 29.177078628540038, 29.6634521484375, 29.6634521484375, 29.6634521484375, 29.342809506825038, 29.342809506825038, 29.342809506825038, 29.340416533606394, 29.340416533606394, 29.340416533606394, 29.86413317593661, 29.86413317593661, 29.86413317593661, 29.826166561671666, 29.826166561671666, 29.826166561671666, 30.33265427180699, 30.33265427180699, 30.33265427180699, 29.93544030189514, 29.93544030189514, 29.93544030189514, 29.846107006072998, 29.846107006072998, 29.846107006072998, 19.550440354006632, 19.550440354006632, 19.550440354006632, 1.781083311353411, 1.781083311353411, 1.781083311353411, 1.777892827987671, 1.777892827987671, 1.777892827987671, 1.7866666316986084, 1.7866666316986084, 1.7866666316986084, 1.7842738287789481, 1.7842738287789481, 1.7842738287789481, 1.7842737947191512, 1.7842737947191512, 1.7842737947191512, 1.795440435409546, 1.795440435409546, 1.795440435409546, 1.8002262115478516, 1.8002262115478516, 1.8002262115478516, 2.3314404828207835, 2.3314404828207835, 2.3314404828207835, 29.016583175531455, 29.016583175531455, 28.03710695675441, 28.03710695675441, 28.03710695675441, 27.572892665863037, 27.572892665863037, 27.572892665863037, 26.664404571056366, 26.664404571056366, 26.664404571056366, 27.794630697795323, 27.794630697795323, 27.794630697795323, 28.956761598587036, 28.956761598587036, 28.956761598587036, 28.63452352796282, 28.63452352796282, 28.63452352796282, 28.7964403288705, 28.7964403288705, 28.7964403288705, 28.75655926976885, 28.75655926976885, 28.75655926976885, 28.514083215168544, 28.514083215168544, 28.514083215168544, 28.967130763190134, 28.967130763190134, 28.967130763190134, 28.43033317283348, 28.43033317283348, 28.43033317283348, 28.70767253528942, 28.70767253528942, 28.70767253528942, 28.180530654059517, 28.180530654059517, 28.180530654059517, 28.24927364076887, 28.24927364076887, 28.24927364076887, 18.58298741446601, 18.58298741446601, 18.58298741446601, 1.0346423929387873, 1.0346423929387873, 1.0346423929387873, 1.0337142603737968, 1.0337142603737968, 1.0337142603737968, 1.036904743739537, 1.036904743739537, 1.036904743739537, 1.0408928564616613, 1.0408928564616613, 1.0408928564616613, 1.0408928394317627, 1.0408928394317627, 1.0408928394317627, 1.0353094850267683, 1.0353094850267683, 1.0353094850267683, 1.0392976147787911, 1.0392976147787911, 1.0392976147787911, 1.636714254106794, 1.636714254106794, 1.636714254106794, 27.299309443150246, 27.299309443150246, 27.299309443150246, 26.776071275983536, 26.776071275983536, 26.776071275983536, 26.732999631336757, 26.732999631336757, 26.732999631336757, 27.334404502596175, 27.334404502596175, 27.334404502596175, 27.422940220151627, 27.422940220151627, 27.422940220151627, 27.570499862943375, 27.570499862943375, 27.570499862943375, 27.497916528156825, 27.497916528156825, 27.497916528156825, 26.67716646194458, 26.67716646194458, 26.67716646194458, 26.685142585209437, 26.685142585209437, 26.685142585209437, 25.46079750571932, 25.46079750571932, 25.46079750571932, 26.287551220980557, 26.287551220980557, 26.287551220980557, 26.665202242987498, 26.665202242987498, 26.665202242987498, 28.11353051220929, 28.11353051220929, 28.11353051220929, 27.091130801609584, 27.091130801609584, 27.091130801609584, 26.55353559766497, 26.55353559766497, 26.55353559766497, 17.656095181192672, 17.656095181192672, 17.656095181192672, 1.062428559575762, 1.062428559575762, 1.075190476008824, 1.075190476008824, 1.075190476008824, 1.092738083430699, 1.092738083430699, 1.092738083430699, 1.103107111794608, 1.103107111794608, 1.103107111794608, 1.106297595160348, 1.106297595160348, 1.106297595160348, 1.1023094824382238, 1.1023094824382238, 1.1023094824382238, 1.111880932535444, 1.111880932535444, 1.111880932535444, 1.1469761644090926, 1.1469761644090926, 1.1469761644090926, 1.1573452268327986, 1.1573452268327986, 1.1573452268327986, 1.1597380978720528, 1.1597380978720528, 1.1597380978720528, 1.1709047385624476, 1.1709047385624476, 1.1709047385624476, 1.1820714473724365, 1.1820714473724365, 1.1820714473724365, 1.1868571553911482, 1.1868571553911482, 1.1868571553911482, 1.1701071092060633, 1.1701071092060633, 1.1701071092060633, 1.0975237914494105, 1.0975237914494105, 1.0975237914494105, 1.4133809400456292, 1.4133809400456292, 1.4133809400456292, 1.0624285425458635, 1.0624285425458635, 1.0624285425458635, 1.3782856911420822, 1.3782856911420822, 1.3782856911420822, 1.0704047392521585, 1.0704047392521585, 1.0704047392521585, 1.4532619139977865, 1.4532619139977865, 1.4532619139977865, 1.4277380939040865, 1.4277380939040865, 1.4277380939040865, 1.3168690279126167, 1.3168690279126167, 1.3168690279126167, 1.6742023570196969, 1.6742023570196969, 1.6742023570196969, 1.7499761538846152, 1.7499761538846152, 1.7499761538846152, 1.3471785485744476, 1.3471785485744476, 1.3471785485744476], "occ_prob_from_temp": [0.019665626003177762, 0.019665626003177762, 0.019665626003177762, 0.02111283299540697, 0.02111283299540697, 0.02111283299540697, 0.019746747361734634, 0.019746747361734634, 0.019746747361734634, 0.02481817156881588, 0.02481817156881588, 0.02481817156881588, 0.02641292528222856, 0.02641292528222856, 0.02641292528222856, 0.03109258274743765, 0.03109258274743765, 0.03109258274743765, 0.027449755287924964, 0.027449755287924964, 0.027449755287924964, 0.025415279640959187, 0.025415279640959187, 0.025415279640959187, 0.025150144886635202, 0.025150144886635202, 0.025150144886635202, 0.024001037319312545, 0.024001037319312545, 0.024001037319312545, 0.0260274467158148, 0.0260274467158148, 0.0260274467158148, 0.02188166285552009, 0.02188166285552009, 0.02188166285552009, 0.018663423033218638, 0.018663423033218638, 0.018663423033218638, 0.017733051355424658, 0.017733051355424658, 0.017733051355424658, 0.01793102494876516, 0.01793102494876516, 0.01793102494876516, 0.01631063528990099, 0.01631063528990099, 0.01631063528990099, 0.01728679234250268, 0.01728679234250268, 0.01728679234250268, 0.014430913585986475, 0.014430913585986475, 0.014430913585986475, 0.010681364997580562, 0.010681364997580562, 0.010681364997580562, 0.010365722427065844, 0.010365722427065844, 0.010365722427065844, 0.01, 0.01, 0.01, 0.01, 0.01, 0.01, 0.012646424017070505, 0.012646424017070505, 0.012646424017070505, 0.013599654555139203, 0.013599654555139203, 0.013599654555139203, 0.01519887342886447, 0.01519887342886447, 0.015230605120457957, 0.015230605120457957, 0.015230605120457957, 0.016290274624757788, 0.016290274624757788, 0.016290274624757788, 0.02024698873330443, 0.02024698873330443, 0.02024698873330443, 0.01956805878647535, 0.01956805878647535, 0.01956805878647535, 0.024454369190855755, 0.024454369190855755, 0.024454369190855755, 0.023523166128988065, 0.023523166128988065, 0.023523166128988065, 0.9635828602785578, 0.9635828602785578, 0.9635828602785578, 0.99, 0.99, 0.99, 0.99, 0.99, 0.99, 0.9894760845134235, 0.9894760845134235, 0.9894760845134235, 0.9860629566328833, 0.9860629566328833, 0.9860629566328833, 0.99, 0.99, 0.99, 0.9889070582584092, 0.9889070582584092, 0.9889070582584092, 0.9871104419050968, 0.9871104419050968, 0.9871104419050968, 0.9899799356416832, 0.9899799356416832, 0.9899799356416832, 0.9871330569317656, 0.9871330569317656, 0.9871330569317656, 0.9857766213051788, 0.9857766213051788, 0.9857766213051788, 0.9865079315611819, 0.9865079315611819, 0.9865079315611819, 0.9825399520692661, 0.9825399520692661, 0.9825399520692661, 0.9830825525480019, 0.9830825525480019, 0.9830825525480019, 0.9795091372558844, 0.9795091372558844, 0.9795091372558844, 0.9638533848630932, 0.9638533848630932, 0.9638533848630932, 0.3856448778775484, 0.3856448778775484, 0.3856448778775484, 0.14427633170735363, 0.14427633170735363, 0.14427633170735363, 0.09858610346370703, 0.09858610346370703, 0.09858610346370703, 0.08006148121824723, 0.08006148121824723, 0.08006148121824723, 0.0730976304980506, 0.0730976304980506, 0.0730976304980506, 0.06566060373157243, 0.06566060373157243, 0.06566060373157243, 0.0626233465662575, 0.0626233465662575, 0.0626233465662575, 0.061094883208435716, 0.061094883208435716, 0.061094883208435716, 0.9662749884809728, 0.9662749884809728, 0.9662749884809728, 0.9855571030917273, 0.9855571030917273, 0.9855571030917273, 0.9738010430833568, 0.9738010430833568, 0.9738010430833568, 0.9772261078340603, 0.9772261078340603, 0.9772261078340603, 0.978806220061718, 0.978806220061718, 0.978806220061718, 0.9825494451312303, 0.9825494451312303, 0.9825494451312303, 0.98309720283892, 0.98309720283892, 0.98309720283892, 0.9749242655958932, 0.9749242655958932, 0.9749242655958932, 0.9802516807339702, 0.9802516807339702, 0.9802516807339702, 0.981024381401626, 0.981024381401626, 0.9785298145449332, 0.9785298145449332, 0.9785298145449332, 0.9753246176769254, 0.9753246176769254, 0.9753246176769254, 0.9738107563062258, 0.9738107563062258, 0.9738107563062258, 0.9663894536965619, 0.9663894536965619, 0.9663894536965619, 0.9696921632948511, 0.9696921632948511, 0.9696921632948511, 0.9247349623220159, 0.9247349623220159, 0.9247349623220159, 0.28828668671067637, 0.28828668671067637, 0.28828668671067637, 0.1129653212564307, 0.1129653212564307, 0.1129653212564307, 0.07714398533440116, 0.07714398533440116, 0.07714398533440116, 0.06160695178802961, 0.06160695178802961, 0.06160695178802961, 0.05570404412195023, 0.05570404412195023, 0.05570404412195023, 0.05115439801269484, 0.05115439801269484, 0.05115439801269484, 0.05103248670292152, 0.05103248670292152, 0.05103248670292152, 0.048559942484302974, 0.048559942484302974, 0.048559942484302974, 0.9748538227530343, 0.9748538227530343, 0.9748538227530343, 0.9825056863770286, 0.9825056863770286, 0.9825056863770286, 0.9798289436413287, 0.9798289436413287, 0.9798289436413287, 0.9747002144395371, 0.9747002144395371, 0.9747002144395371, 0.9766931367511088, 0.9766931367511088, 0.9766931367511088, 0.9851341755210853, 0.9851341755210853, 0.9851341755210853, 0.9874904701910703, 0.9874904701910703, 0.9874904701910703, 0.9855708832812625, 0.9855708832812625, 0.9855708832812625, 0.9849245000709876, 0.9849245000709876, 0.9849245000709876, 0.9838888587586742, 0.9838888587586742, 0.9838888587586742, 0.9833120559787714, 0.9833120559787714, 0.9833120559787714, 0.9835288281163899, 0.9835288281163899, 0.9835288281163899, 0.9813173606799602, 0.9813173606799602, 0.9813173606799602, 0.9711985304535231, 0.9711985304535231, 0.9711985304535231, 0.9727549503016504, 0.9727549503016504, 0.9727549503016504, 0.9460325525888417, 0.9460325525888417, 0.9460325525888417, 0.39833517297250837, 0.39833517297250837, 0.39833517297250837, 0.18249990508137726, 0.18249990508137726, 0.18249990508137726, 0.13104542243788325, 0.13104542243788325, 0.13104542243788325, 0.10509326436755757, 0.10509326436755757, 0.10509326436755757, 0.09467372490991814, 0.09467372490991814, 0.09467372490991814, 0.08645793456094716, 0.08645793456094716, 0.08645793456094716, 0.08265504591353198, 0.08265504591353198, 0.08265504591353198, 0.08338336867079982, 0.08338336867079982, 0.08338336867079982, 0.9770124313963555, 0.9770124313963555, 0.983931148823714, 0.983931148823714, 0.983931148823714, 0.9722260198793344, 0.9722260198793344, 0.9722260198793344, 0.9745533719319487, 0.9745533719319487, 0.9745533719319487, 0.9735616645848336, 0.9735616645848336, 0.9735616645848336, 0.9783306944995266, 0.9783306944995266, 0.9783306944995266, 0.9769208474339408, 0.9769208474339408, 0.9769208474339408, 0.9796314087941305, 0.9796314087941305, 0.9796314087941305, 0.9827363411777266, 0.9827363411777266, 0.9827363411777266, 0.9812956406659638, 0.9812956406659638, 0.9812956406659638, 0.9790258008520811, 0.9790258008520811, 0.9790258008520811, 0.9765865642597824, 0.9765865642597824, 0.9765865642597824, 0.9755036634419868, 0.9755036634419868, 0.9755036634419868, 0.9721657341427598, 0.9721657341427598, 0.9721657341427598, 0.9697413969126754, 0.9697413969126754, 0.9697413969126754, 0.9395484876623992, 0.9395484876623992, 0.9395484876623992, 0.388661926359771, 0.388661926359771, 0.388661926359771, 0.17894296855191968, 0.17894296855191968, 0.17894296855191968, 0.12737517721607933, 0.12737517721607933, 0.12737517721607933, 0.1057019250305728, 0.1057019250305728, 0.1057019250305728, 0.09422658041078896, 0.09422658041078896, 0.09422658041078896, 0.0910138110997977, 0.0910138110997977, 0.0910138110997977, 0.08760541887156172, 0.08760541887156172, 0.08760541887156172, 0.08199311891475113, 0.08199311891475113, 0.08199311891475113, 0.9676225640795534, 0.9676225640795534, 0.9676225640795534, 0.9825741920275187, 0.9825741920275187, 0.9825741920275187, 0.9737619885489611, 0.9737619885489611, 0.9737619885489611, 0.9698431676964867, 0.9698431676964867, 0.9698431676964867, 0.9774502311885855, 0.9774502311885855, 0.9774502311885855, 0.9755249309206776, 0.9755249309206776, 0.9755249309206776, 0.9795386161986207, 0.9795386161986207, 0.9795386161986207, 0.9749008115864812, 0.9749008115864812, 0.9749008115864812, 0.9761462239898189, 0.9761462239898189, 0.9761462239898189, 0.9769846631514499, 0.9769846631514499, 0.9769846631514499, 0.9683524113804746, 0.9683524113804746, 0.9683524113804746, 0.9664309570491614, 0.9664309570491614, 0.9664309570491614, 0.9573528378292556, 0.9573528378292556, 0.9573528378292556, 0.9614242999983985, 0.9614242999983985, 0.9614242999983985, 0.9613216326215795, 0.9613216326215795, 0.9613216326215795, 0.9171446368825128, 0.9171446368825128, 0.9171446368825128, 0.3541975316481157, 0.3541975316481157, 0.16359730163352307, 0.16359730163352307, 0.16359730163352307, 0.12071726012372333, 0.12071726012372333, 0.12071726012372333, 0.09991329402962368, 0.09991329402962368, 0.09991329402962368, 0.08863443267252905, 0.08863443267252905, 0.08863443267252905, 0.0865481786741739, 0.0865481786741739, 0.0865481786741739, 0.08243579898560031, 0.08243579898560031, 0.08243579898560031, 0.07973051127963365, 0.07973051127963365, 0.07973051127963365, 0.08029669540297256, 0.08029669540297256, 0.08029669540297256, 0.07528171796013954, 0.07528171796013954, 0.07528171796013954, 0.06806226258523285, 0.06806226258523285, 0.06806226258523285, 0.05941561539578489, 0.05941561539578489, 0.05941561539578489, 0.05185219578205158, 0.05185219578205158, 0.05185219578205158, 0.04746309979489017, 0.04746309979489017, 0.04746309979489017, 0.04599543995968039, 0.04599543995968039, 0.04599543995968039, 0.041719010489190765, 0.041719010489190765, 0.041719010489190765, 0.03715059362035723, 0.03715059362035723, 0.03715059362035723, 0.02955405895555117, 0.02955405895555117, 0.02955405895555117, 0.025168795376829443, 0.025168795376829443, 0.025168795376829443, 0.022230792347915, 0.022230792347915, 0.022230792347915, 0.019301098166881664, 0.019301098166881664, 0.019301098166881664, 0.020177679536308838, 0.020177679536308838, 0.020177679536308838, 0.02336017561741552, 0.02336017561741552, 0.02336017561741552, 0.037633636844049065, 0.037633636844049065, 0.037633636844049065, 0.03369787889476957, 0.03369787889476957, 0.03369787889476957], "setback_recommended": [1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 0, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1, 1], "windows": [{"start": "2024-08-10T00:00:00-07:00", "end": "2024-08-11T00:00:00-07:00", "duration_hours": 24.0, "projected_savings_kwh": 8.927032026222768, "mean_hvac_kw": 1.2398655591976075, "mean_occ_prob": 0.059997396838701145}, {"start": "2024-08-08T00:00:00-07:00", "end": "2024-08-08T07:00:00-07:00", "duration_hours": 7.0, "projected_savings_kwh": 3.918064263888766, "mean_hvac_kw": 1.8657448875660798, "mean_occ_prob": 0.10940123799171643}, {"start": "2024-08-09T00:00:00-07:00", "end": "2024-08-09T07:00:00-07:00", "duration_hours": 7.0, "projected_savings_kwh": 2.3591178161757336, "mean_hvac_kw": 1.123389436274159, "mean_occ_prob": 0.10955128572792447}, {"start": "2024-08-04T15:00:00-07:00", "end": "2024-08-04T18:00:00-07:00", "duration_hours": 3.0, "projected_savings_kwh": 0.7195321365060018, "mean_hvac_kw": 0.7994801516733353, "mean_occ_prob": 0.016009447072796713}, {"start": "2024-08-04T00:00:00-07:00", "end": "2024-08-04T02:00:00-07:00", "duration_hours": 2.0, "projected_savings_kwh": 0.45823213372911714, "mean_hvac_kw": 0.763720222881862, "mean_occ_prob": 0.020389229499292366}, {"start": "2024-08-05T03:00:00-07:00", "end": "2024-08-05T04:00:00-07:00", "duration_hours": 1.0, "projected_savings_kwh": 0.1718071435179029, "mean_hvac_kw": 0.5726904783930097, "mean_occ_prob": 0.02024698873330443}, {"start": "2024-08-04T19:00:00-07:00", "end": "2024-08-04T20:00:00-07:00", "duration_hours": 1.0, "projected_savings_kwh": 0.16558571117264884, "mean_hvac_kw": 0.5519523705754962, "mean_occ_prob": 0.010365722427065844}]}, "config": {"opportunity_kw": 0.5, "setback_reduction": 0.3, "occ_prob_threshold": 0.35, "forecast_hours": 168, "recent_days": 14}};

    const fmt = (v, digits = 2) => {
      if (v === null || v === undefined || Number.isNaN(v)) return "n/a";
      return Number(v).toLocaleString(undefined, {
        minimumFractionDigits: digits,
        maximumFractionDigits: digits,
      });
    };

    const pct = (v) => (100 * Number(v)).toFixed(1) + "%";
    const asLocal = (iso) => new Date(iso).toLocaleString();

    const summary = payload.summary;
    const metrics = payload.model_metrics;
    const history = payload.historical;
    const forecast = payload.forecast;

    document.getElementById("chipRange").textContent = `${summary.start} -> ${summary.end}`;
    document.getElementById("chipRows").textContent = `${summary.rows.toLocaleString()} rows`;
    document.getElementById("chipStep").textContent = `${summary.step_minutes.toFixed(0)} min step`;
    document.getElementById("chipThreshold").textContent = `delta threshold: ${fmt(metrics.threshold_f, 2)} F`;

    document.getElementById("kpiAccuracy").textContent = pct(metrics.test.accuracy);
    document.getElementById("kpiBalanced").textContent = `balanced: ${pct(metrics.test.balanced_accuracy)}`;
    document.getElementById("kpiOppHours").textContent = fmt(history.opportunity_hours, 1);
    document.getElementById("kpiHistKwh").textContent = fmt(history.estimated_avoidable_kwh, 1);
    document.getElementById("kpiForecastHours").textContent = fmt(forecast.horizon_hours, 0);
    document.getElementById("kpiForecastKwh").textContent = fmt(forecast.projected_savings_kwh, 1);
    document.getElementById("kpiDeltaGap").textContent = fmt(summary.occupied_delta_mean_f - summary.unoccupied_delta_mean_f, 2);

    const columnMap = Object.entries(payload.column_map)
      .map(([k, v]) => `${k} = ${v}`)
      .join(" | ");
    document.getElementById("columnMap").textContent = columnMap;

    const timelineCtx = document.getElementById("timelineChart");
    new Chart(timelineCtx, {
      type: "line",
      data: {
        labels: payload.recent_timeline.labels,
        datasets: [
          {
            label: "Cooling delta (F)",
            data: payload.recent_timeline.cooling_delta_f,
            yAxisID: "yDelta",
            borderColor: "#0b7285",
            backgroundColor: "rgba(11, 114, 133, 0.12)",
            borderWidth: 2,
            pointRadius: 0,
            tension: 0.15
          },
          {
            label: "HVAC kW",
            data: payload.recent_timeline.hvac_kw,
            yAxisID: "yKw",
            borderColor: "#c2410c",
            backgroundColor: "rgba(194, 65, 12, 0.12)",
            borderWidth: 1.6,
            pointRadius: 0,
            tension: 0.18
          },
          {
            label: "Actual occupied (0/1)",
            data: payload.recent_timeline.occupied_actual,
            yAxisID: "yOcc",
            borderColor: "#2b8a3e",
            borderWidth: 1.2,
            pointRadius: 0,
            stepped: true
          },
          {
            label: "Temp-model occupied (0/1)",
            data: payload.recent_timeline.occupied_pred,
            yAxisID: "yOcc",
            borderColor: "#4f46e5",
            borderWidth: 1.1,
            pointRadius: 0,
            stepped: true
          }
        ]
      },
      options: {
        responsive: true,
        maintainAspectRatio: false,
        animation: false,
        resizeDelay: 120,
        interaction: { mode: "index", intersect: false },
        plugins: {
          legend: { position: "top" }
        },
        scales: {
          x: {
            ticks: { maxTicksLimit: 12, autoSkip: true, maxRotation: 0 },
            grid: { display: false }
          },
          yDelta: {
            type: "linear",
            position: "left",
            title: { display: true, text: "Cooling delta (F)" },
            grid: { color: "rgba(148, 163, 184, 0.2)" }
          },
          yKw: {
            type: "linear",
            position: "right",
            title: { display: true, text: "HVAC kW" },
            grid: { drawOnChartArea: false }
          },
          yOcc: {
            type: "linear",
            position: "right",
            min: -0.05,
            max: 1.05,
            display: false,
            grid: { drawOnChartArea: false }
          }
        }
      }
    });

    const hourlyCtx = document.getElementById("hourlyChart");
    new Chart(hourlyCtx, {
      data: {
        labels: payload.hourly_profile.hours,
        datasets: [
          {
            type: "bar",
            label: "Mean HVAC kW",
            data: payload.hourly_profile.mean_hvac_kw,
            yAxisID: "yKw",
            backgroundColor: "rgba(194, 65, 12, 0.35)",
            borderColor: "#c2410c",
            borderWidth: 1
          },
          {
            type: "line",
            label: "Actual occupancy rate",
            data: payload.hourly_profile.actual_occ_rate,
            yAxisID: "yRate",
            borderColor: "#2b8a3e",
            borderWidth: 2,
            pointRadius: 2,
            tension: 0.25
          },
          {
            type: "line",
            label: "Temp-model occupancy rate",
            data: payload.hourly_profile.pred_occ_rate,
            yAxisID: "yRate",
            borderColor: "#0b7285",
            borderWidth: 2,
            pointRadius: 2,
            tension: 0.25
          }
        ]
      },
      options: {
        responsive: true,
        maintainAspectRatio: false,
        animation: false,
        resizeDelay: 120,
        plugins: { legend: { position: "top" } },
        scales: {
          yRate: {
            position: "left",
            min: 0,
            max: 1,
            ticks: {
              callback: (value) => `${Math.round(value * 100)}%`
            },
            title: { display: true, text: "Occupancy rate" }
          },
          yKw: {
            position: "right",
            title: { display: true, text: "HVAC kW" },
            grid: { drawOnChartArea: false }
          }
        }
      }
    });

    const forecastCtx = document.getElementById("forecastChart");
    new Chart(forecastCtx, {
      data: {
        labels: payload.forecast.timeline_labels,
        datasets: [
          {
            type: "bar",
            label: "Expected HVAC kW",
            data: payload.forecast.expected_hvac_kw,
            yAxisID: "yKw",
            backgroundColor: "rgba(148, 163, 184, 0.42)",
            borderWidth: 0
          },
          {
            type: "line",
            label: "Occupancy probability from temp",
            data: payload.forecast.occ_prob_from_temp,
            yAxisID: "yRate",
            borderColor: "#0b7285",
            backgroundColor: "rgba(11, 114, 133, 0.08)",
            borderWidth: 2,
            pointRadius: 0,
            tension: 0.2
          },
          {
            type: "line",
            label: "Setback recommended (0/1)",
            data: payload.forecast.setback_recommended,
            yAxisID: "yFlag",
            borderColor: "#b02a37",
            borderWidth: 1.2,
            pointRadius: 0,
            stepped: true
          }
        ]
      },
      options: {
        responsive: true,
        maintainAspectRatio: false,
        animation: false,
        resizeDelay: 120,
        plugins: {
          legend: { position: "top" }
        },
        scales: {
          x: {
            ticks: { maxTicksLimit: 9, autoSkip: true, maxRotation: 0 },
            grid: { display: false }
          },
          yRate: {
            position: "left",
            min: 0,
            max: 1,
            title: { display: true, text: "Occupancy probability" },
            ticks: {
              callback: (value) => `${Math.round(value * 100)}%`
            }
          },
          yKw: {
            position: "right",
            title: { display: true, text: "Expected HVAC kW" },
            grid: { drawOnChartArea: false }
          },
          yFlag: {
            position: "right",
            min: -0.05,
            max: 1.05,
            display: false,
            grid: { drawOnChartArea: false }
          }
        }
      }
    });

    const tbody = document.querySelector("#windowTable tbody");
    if (!payload.forecast.windows.length) {
      document.getElementById("windowEmpty").style.display = "block";
    } else {
      for (const windowRec of payload.forecast.windows) {
        const tr = document.createElement("tr");
        const cells = [
          asLocal(windowRec.start),
          asLocal(windowRec.end),
          fmt(windowRec.duration_hours, 2),
          fmt(windowRec.projected_savings_kwh, 2),
          fmt(windowRec.mean_hvac_kw, 2),
          pct(windowRec.mean_occ_prob)
        ];
        for (const value of cells) {
          const td = document.createElement("td");
          td.textContent = value;
          tr.appendChild(td);
        }
        tbody.appendChild(tr);
      }
    }
  </script>
</body>
</html>
